阿里云  
专有云  
数据中心机房要求  
产品版本：v3.18.6-SP2607  
文档版本：20260729

**目录**

- [1.概述](#section-1)
- [2.环境要求](#section-2)
- [3.建筑要求](#section-3)
- [4.电力系统](#section-4)
- [5.制冷系统](#section-5)
- [6.监控要求](#section-6)
- [7.运维要求](#section-7)
- [8.通讯要求](#section-8)

<a id="section-1"></a>

# 1.概述

专有云平台和产品的功能实现和性能达标依赖于专有云机房服务器、网络设备的7\*24小时稳定运行，而服务器、网络设备的稳定运行则依赖所处数据中心机房制冷、供电等一系列复杂基础设施的可靠性，因此承载专有云平台的数据中心机房建议达到国际T3或类似等级标准，以便从根本上降低稳定性风险。

<a id="section-2"></a>

# 2.环境要求

本节主要介绍专有云数据中心的环境要求。

| 序号 | 内容 | 要求 | 匹配类型 |
| --- | --- | --- | --- |
| 1 | 水坝下游或洪涝区域，有可能淹没区域 | 不应设置机房 | 必须满足 |
| 2 | 山体坡地或临近土丘易发生塌方或泥石流 | 不应设置机房 | 必须满足 |
| 3 | 地震带或断裂带区域 | 不应设置机房 | 必须满足 |
| 4 | 距离100年一遇的洪水危害区域 | ≥100m | 必须满足 |
| 5 | 距离化学工厂中的危险区域、垃圾填埋场、加油站、化学危险品、燃气等易燃易爆污染站点 | ≥400m | 必须满足 |
| 6 | 距离军火库 | ≥1600m | 必须满足 |
| 7 | 距离飞机场 | 跑道两侧应≥1000m,起飞降落方向≥8000m | 必须满足 |
| 8 | 距离公共停车场 | ≥20m | 必须满足 |
| 9 | 至物理园区主干道 | 至少2条道路，其中1条双向2车道可以供15米长3米宽货车通行 | 建议满足 |
| 10 | 距离商业居住配套区 | ≤16000m | 建议满足 |
| 11 | 物理园区 | 独立或可隔离形成安全隔离空间 | 建议满足 |

<a id="section-3"></a>

# 3.建筑要求

本节主要介绍专有云数据中心的建筑要求。

| 序号 | 内容 | 要求 | 匹配类型 |
| --- | --- | --- | --- |
| 1 | 单栋建筑面积 | 单栋建筑面积不少于8000平方米 | 建议满足 |
| 2 | 大楼消防系统通过验收 | 通过当地消防局验收 | 必须满足 |
| 3 | 承重 | 楼板承重1000kg/m2及以上 | 必须满足 |
| 4 | 层高 | 建筑层高梁下净高3.6米以上 | 必须满足 |
| 5 | 运输条件 | 一层以上必须有货梯，货梯承重不小于2吨，所有运输通道宽度不小于2.4米，高度不少于2.5米 | 必须满足 |
| 6 | 抗震等级 | 不低于丙类 | 必须满足 |
| 7 | 耐火等级 | 不低于二级 | 必须满足 |
| 8 | 防水等级 | 一级 | 必须满足 |

<a id="section-4"></a>

# 4.电力系统

本节主要介绍专有云数据中心的电力系统要求。

| 序号 | 内容 | 要求 | 匹配类型 |
| --- | --- | --- | --- |
| 1 | 电力引入 | 至少需要有供电保障的书面证明 | 必须满足 |
| 2 | 市电引入路由要求 | 全程双路由，不同道路进入园区，最小距离＞10m | 必须满足 |
| 3 | 市电引入变电站要求 | 一类市电，2个不同回路或2个10KV变电站/ 35KV变电站/110KV变电站电力引入； | 必须满足 |
| 4 | 柴油发电机 | N+1配置（2分钟内启动并带载） | 必须满足 |
| 5 | 储油罐后备时间 | ＞8小时 | 必须满足 |
| 6 | UPS及冗余 | 2N交流UPS或一路市电+HVDC | 必须满足 |
| 7 | 蓄电池后备时间 | ≥15min | 必须满足 |
| 8 | 机柜配电 | 双路供电：从变压器-配电线路-不间断电源-机架列配电柜-机架内PDU | 必须满足 |
| 9 | 机柜功耗 | ≥8kw | 建议满足 |

<a id="section-5"></a>

# 5.制冷系统

本节主要介绍专有云数据中心的制冷系统要求。

| 序号 | 内容 | 要求 | 匹配类型 |
| --- | --- | --- | --- |
| 1 | 机房空调/水泵/冷水机组/冷却塔 | N+1 | 必须满足 |
| 2 | 冷冻水精密空调配电方式 | UPS供电 | 必须满足 |
| 3 | 供水水泵配电方式（水冷系统时） | UPS供电 | 必须满足 |
| 4 | 蓄冷后备时间 | 不低于10分钟，制冷系统中断时机房内冷通道温度不超过30度 | 必须满足 |
| 5 | BA监控系统 | UPS供电，DDC控制器和主机服务器冗余备份 | 建议满足 |

<a id="section-6"></a>

# 6.监控要求

本节主要介绍专有云数据中心的监控要求。

| 序号 | 内容 | 要求 | 匹配类型 |
| --- | --- | --- | --- |
| 1 | 监控接入标准 | 基于Socket的TCP/IP网络通讯模式 | 建议满足 |
| 2 | 监控覆盖范围 | 机房温湿度、末端空调、冷机、空调系统的泵、列头柜、高压直流系统、UPS系统、变压器、油机、市电等机房相关系统 | 必须满足 |

<a id="section-7"></a>

# 7.运维要求

本节主要介绍专有云数据中心的运维要求。

| 序号 | 内容 | 要求 | 匹配类型 |
| --- | --- | --- | --- |
| 1 | 技术团队 | 包含建筑装饰（1人）、空调制冷（1～2人）、强电（1～2人）、弱电监控（至少1人）等专业负责人 | 建议满足 |
| 2 | 建设交付能力 | 满足业务部署要求（1000个机柜6个月交付） | 建议满足 |
| 3 | 可用性SLA | 电力、制冷、网络可用性＞99.99% | 建议满足 |
| 4 | 运维体系－团队 | 运维岗级，人员数量 | 必须满足 |
| 5 | 运维体系－专业技术能力 | 电气、暖通、消防、弱电各专业技术人员不少于2名 | 建议满足 |
| 6 | 运维体系－值班制度 | 具备IDC基础设施和网络维护的7\*24\*365值班和应急响应机制 | 必须满足 |
| 7 | 运维体系－设备软硬件维保 | 购买了专业维保服务，服务等级为7\*24\*365。 | 必须满足 |
| 8 | 运维体系－BMS监控与视频监控 | 动环或BMS系统覆盖关键基础设施运行状态监控；视频监控7\*24小时，保存90天。 | 必须满足 |
| 9 | 运维体系－人员、物品进出管理 | 具备明确的管理流程，记录完备可追溯。 | 必须满足 |
| 10 | 服务资质 | IDC业务资质：具备国家颁发的IDC业务运营牌照。 | 建议满足 |
| 11 | 第三方认证 | SSAE16：服务商具备足够的控制与保障措施，能够确保客户托管数据的安全。ISO17799：确保服务商信息安全被破坏的可能性降低。ISO9001：服务商的质量体系认证。 | 建议满足 |
| 12 | 运营商人员对接界面 | 提供清晰的人员对接界面，包含人员职责分工、问题升级路径、直至项目最高责任人和运营商侧最高责任人，须在项目开始阶段明确并对整个项目直接负责 | 建议满足 |

<a id="section-8"></a>

# 8.通讯要求

本节主要介绍专有云数据中心的通讯要求。

| 序号 | 内容 | 要求 | 匹配类型 |
| --- | --- | --- | --- |
| 1 | 两两机房间直达路由数 | 2条，任意两条路由不走同道路，间距大于500米，严禁“同管道、同缆沟、同道路”现象。 | 必须满足 |
| 2 | 单机房出局路由数 | 3条，或目前只有两条，但可在阿里项目交付前内扩展为3条。 | 建议满足 |
| 3 | 出局光纤数量 | ≥20对 | 建议满足 |
| 4 | 光缆路由方式 | 全程光缆采用入地管道方式，禁止架空方式。 | 必须满足 |
| 5 | 光缆对接方式 | 机房内转接，转接点选择机房而非露天光交。 | 必须满足 |
| 6 | 出局管道 | 园区内应具备2条以上不同方向出局管道（间距大于50米），每个出局管道对应不同的光缆进线间。 | 建议满足 |
| 7 | 通信间 | 布局具备2个独立的通信间 | 建议满足 |
| 8 | 专线和带宽 | 具备专线、BGP、静态带宽接入能力 | 建议满足 |
| 9 | 机房内光缆路由 | IDC机房内部走线路由需保证完全独立双路由，相隔尽量大于10m | 必须满足 |
| 10 | 其他运营商光缆准入 | 必须允许 | 建议满足 |
| 11 | 楼与楼直达路由数量 | 物理围墙内，保障2路由，优选4路由，红线围墙外，保障3路由，优选4路由，可在机房交付时完成，路由走向需要阿里认可 | 建议满足 |
| 12 | 楼与楼光纤数量 | 384\*4芯起步,具备扩展能力 | 建议满足 |
